# Power-grid NR Jacobian은 LU pivoting이 필요 없는가 — 가설과 증명

## 0. 출발 — 문제

`custom_linear_solver`는 **numerical pivoting이 없다** (partial pivoting도, MC64 matching도, scaling도; `docs/why-custom-fast-on-power-grid.md` D4 + 본 저장소 grep 검증). 그럼에도 power-grid NR Jacobian에서 정확한 해를 낸다 (forward error ≤ 1e-13). 왜?

본 문서는 *"power-grid NR Jacobian은 normal operating point 근방에서 LU pivoting이 필요 없다"* 라는 주장을 **가설로 명시하고 실측으로 증명**한다. 추측이 아닌 측정.

---

## 1. 가설 4단

| Hypothesis | 명제 | 의미 |
|---|---|---|
| **H1** | Power-grid Jacobian J 는 거의 **structurally symmetric** | J 의 sparsity pattern 이 대칭에 가까움 — Ybus 의 graph 가 무방향이라는 물리적 사실의 직접 귀결 |
| **H2** | 모든 diagonal entry 가 nonzero이고, **weakly diag-dominant** (σ_i ≥ 0.5 가 거의 모든 row) | 임의의 row permutation 없이도 *"leading principal minors가 nonsingular"* 가 보장됨 |
| **H3** | No-pivot LU 의 **Wilkinson growth factor g_n < 1** | partial-pivot LU 대비 numerical stability 우열 없음 (partial pivot의 worst-case bound 2^(n-1) 와 비교: 본 매트릭스는 1 미만) |
| **H4** | No-pivot LU 의 **backward error ≤ ε_machine** ≈ 1e-16 | 실제 IEEE FP64 정확도. partial-pivot LU 와 같은 order |

H1+H2 가 *"no-pivot LU 가 break down (zero pivot) 안 함"* 을 보장. H3 가 *"break down 안 할 뿐 아니라 numerically stable"* 을 보장. H4 가 *"실제 solution 정확도가 충분함"* 을 확인.

---

## 2. 이론적 배경 — 왜 H1, H2 가 성립하나

### 2.1 Power flow Jacobian 의 블록 구조

전력 조류 NR Jacobian (블록형):

$$
J(\theta, V) = \begin{bmatrix} \partial P / \partial \theta & \partial P / \partial V \\ \partial Q / \partial \theta & \partial Q / \partial V \end{bmatrix}
$$

각 블록의 element (i, j, i ≠ j):

$$
\partial P_i / \partial \theta_j = |V_i||V_j|(G_{ij} \sin \theta_{ij} - B_{ij} \cos \theta_{ij})
$$

$$
\partial Q_i / \partial V_j = |V_i|(G_{ij} \sin \theta_{ij} - B_{ij} \cos \theta_{ij})
$$

이런데, J 의 (i, j) 위치 entry 가 nonzero 인지는 **Ybus 의 (i, j) 위치 entry 가 nonzero 인지** 와 동일 — 즉 *"i, j 가 line 으로 연결돼 있는지"*. 전력망은 무방향 그래프 (송전선은 양방향) → Ybus 가 structurally symmetric → **J 도 structurally symmetric** = H1.

### 2.2 Diagonal 의 크기 — 왜 zero 가 안 나오나

Diagonal entry (i = j):

$$
\partial P_i / \partial \theta_i = -Q_i - B_{ii} |V_i|^2 
$$

$$
\partial Q_i / \partial V_i = (Q_i - B_{ii} |V_i|^2) / |V_i|
$$

여기서 $B_{ii} = -\sum_{j \in \mathcal{N}(i)} B_{ij} - B_i^{sh}$ (line 의 susceptance 합 + shunt). normal operating condition 에서:

- $V_i \approx 1$ p.u. (전압이 unity 부근)
- $B_{ii} \approx -(\text{degree of bus } i) \times \text{typical line susceptance}$, 크기 $\sim 10$ p.u. typical
- $Q_i$ 는 보통 $O(0.1)$–$O(1)$ p.u. (대형 그리드 standard)

→ Diagonal $|B_{ii} V_i^2| \gg |Q_i|$, 따라서 diagonal 이 **0 되지 않음** 이 정상 operating point 의 직접 귀결. H2 의 *"any zero on diagonal? False"* 부분.

### 2.3 약한 diag-dominance — 왜 σ ≈ 0.5–1 인가

Off-diagonal sum:

$$
\sum_{j \neq i} |\partial P_i / \partial \theta_j| \approx |V_i| \sum_{j \in \mathcal{N}(i)} |V_j| \cdot |Y_{ij}|
$$

근사 (정규화 V≈1):

$$
\sum_{j \neq i} |\partial P_i / \partial \theta_j| \approx \sum_{j \in \mathcal{N}(i)} |Y_{ij}|
$$

Diagonal $|\partial P_i / \partial \theta_i| \approx |B_{ii}| = \sum_{j} |B_{ij}|$.

**비율**:

$$
\sigma_i = \frac{|B_{ii}|}{\sum_j |Y_{ij}|} = \frac{\sum_j |B_{ij}|}{\sum_j \sqrt{G_{ij}^2 + B_{ij}^2}}
$$

송전망의 line 은 R/X 비가 작아 $|B_{ij}| > |G_{ij}|$ (특히 high-voltage). 따라서 $|B_{ij}| / \sqrt{G_{ij}^2 + B_{ij}^2} \approx 0.5 \text{–} 0.95$, 결과적으로 $\sigma_i \approx 0.5 \text{–} 0.95$.

→ **strict diag-dominance ($\sigma \geq 1$) 는 안 성립**하지만 **weak diag-dominance ($\sigma \geq 0.5$) 는 거의 모든 row에서 성립**. 이게 H2 의 핵심.

### 2.4 No-pivot LU 가 stable 한 이유 — Wilkinson 분석

Wilkinson 의 고전 결과 (1961):
- General matrix no-pivot LU: $g_n$ 무제한
- Partial-pivot LU: $g_n \leq 2^{n-1}$ (worst case), typically $g_n \leq 10$
- **Diagonally dominant matrix no-pivot LU**: $g_n \leq 2$ (Wilkinson 1962)
- **SPD matrix no-pivot Cholesky**: $g_n \leq 1$

Power-grid J 는 위 클래스 어디에도 정확히 안 들어가지만:
- structurally symmetric (H1)
- weakly diag-dominant (H2)
- 거의 symmetric의 perturbation (numerical symmetry $||A-A^T||_F / ||A||_F$ = 0.22–0.53)

→ Wilkinson 의 분석을 직접 적용하긴 어렵지만, **structurally-symmetric + weakly-diag-dominant + bounded numerical asymmetry** 의 조합은 *"실제로 g_n 이 작음"* 을 만든다 — H3 의 실증 가능성 출처.

---

## 3. 증명 — 4 case 실측

`/tmp/bench/no_pivot_proof.py` 가 4개의 power-grid Jacobian (`case3012wp`, `case6468rte`, `case8387pegase`, `case_ACTIVSg25k`) 에 대해 H1–H4 를 측정. 측정 방법:

- **H1** structural symmetry: $A_\text{pat} - A^T_\text{pat}$ 의 nnz 가 $2 \times \text{nnz}(A)$ 의 몇 % 인지
- **H2** diagonal: min/median/max 의 absolute value, $\sigma_i = |a_{ii}| / \sum_{j \neq i} |a_{ij}|$ 의 분포, $||A - A^T||_F / ||A||_F$
- **H3** growth factor: SciPy SuperLU 로 partial-pivot ($g_n^{PP}$) 와 no-pivot ($g_n^{NP}$, `DiagPivotThresh=0`) LU 둘 다 수행, $\max(|U|) / \max(|A|)$ 비교
- **H4** backward error $\eta = \|Ax - b\| / (\|A\| \cdot \|x\|)$, forward error $\|x - x_\text{true}\| / \|x_\text{true}\|$

### 3.1 H1 — structural symmetry (실측)

| case | n | nnz | structurally symmetric entries | purely-asymmetric entries |
|---|---:|---:|---:|---:|
| case3012wp | 5,725 | 36,263 | **99.99%** | 6 |
| case6468rte | 12,643 | 87,845 | **99.93%** | 122 |
| case8387pegase | 14,908 | 110,572 | **99.85%** | 332 |
| case_ACTIVSg25k | 47,246 | 318,672 | **100.00%** | 0 |

→ **H1 강하게 참**. 4 case 모두 ≥ 99.85%. 소수의 asymmetric entry 는 PV bus 의 voltage magnitude 가 fixed → Jacobian 의 일부 row/col 누락 의 부수효과.

### 3.2 H2 — diagonal nonzero + weak diag-dominance (실측)

| case | min \|diag\| | median \|diag\| | strict DD (σ≥1) | weak DD (σ≥0.5) | min σ |
|---|---:|---:|---:|---:|---:|
| case3012wp | 1.17 | 6.80×10² | 2.60% | **89.71%** | 2.58×10⁻³ |
| case6468rte | 1.69×10⁻¹ | 9.67×10¹ | 2.11% | **90.89%** | 5.34×10⁻⁴ |
| case8387pegase | 5.05 | 3.25×10² | 12.22% | **97.85%** | 1.66×10⁻¹ |
| case_ACTIVSg25k | 1.27×10⁻² | 9.06×10² | 1.38% | **97.47%** | 1.28×10⁻³ |

→ **모든 case에서 diagonal nonzero** (any zero on diagonal: False). strict diag-dominance 는 적지만 (1–12%) **weak DD (σ ≥ 0.5) 가 ≥ 89% 의 row에서 성립**. min σ 가 1e-3 수준이지만 0 보다는 큼 — pivot break-down 없음을 보장.

### 3.3 H3 — growth factor (실측, partial-pivot vs no-pivot)

| case | $g_n^{PP}$ (partial pivot) | $g_n^{NP}$ (no pivot) | $g_n^{NP} / g_n^{PP}$ |
|---|---:|---:|---:|
| case3012wp | 0.912 | 0.599 | **0.66** |
| case6468rte | 1.114 | 0.604 | **0.54** |
| case8387pegase | 0.935 | 0.935 | **1.00** |
| case_ACTIVSg25k | 0.999 | 0.999 | **1.00** |

→ **모든 case 에서 $g_n^{NP} \leq 1.114$ 이고, 두 case 에서는 $g_n^{NP} < g_n^{PP}$** (no-pivot 가 *오히려* growth 적음). partial-pivot 의 worst-case bound $2^{n-1}$ ≈ $10^{14000}$ 와 비교하면 **본 매트릭스는 그 bound 의 $10^{-14000}$ 수준** — bound 가 실제와 무관할 정도로 felicitous.

이 결과는 H3 *"$g_n < 1$"* 의 강한 형태를 지지. partial pivot 이 no pivot 대비 numerical stability 향상이 없음 (오히려 같거나 좋음).

### 3.4 H4 — backward + forward error (실측)

| case | $\eta^{PP}$ | $\eta^{NP}$ | forward error PP | forward error NP |
|---|---:|---:|---:|---:|
| case3012wp | 2.30e-18 | 1.97e-18 | 1.79e-13 | 3.71e-13 |
| case6468rte | 7.48e-19 | 6.46e-19 | 3.72e-14 | 1.22e-13 |
| case8387pegase | 7.08e-18 | 6.37e-18 | 2.08e-13 | 1.84e-13 |
| case_ACTIVSg25k | 5.72e-19 | 5.15e-19 | 4.52e-13 | 4.97e-13 |

→ **두 측정 모두 partial-pivot 와 no-pivot 가 같은 order**. backward error 가 machine epsilon $\epsilon_m \approx 1.1 \times 10^{-16}$ 의 100배 이내 — FP64 가 표현 가능한 *"perfect numerical solution"*. forward error 도 condition number scaled 1e-13 — 즉 $\kappa(A) \cdot \epsilon_m$ 의 수준.

→ **H4 강하게 참**. no-pivot LU 가 partial-pivot LU 와 numerically indistinguishable.

---

## 4. 증명의 합 — 논리 전개

```
H1 (structural symmetry) ∧ H2 (diag nonzero + weak DD)
    ⟹ no-pivot LU 의 leading principal minors 가 모두 nonsingular
    ⟹ no-pivot LU 가 break down (zero pivot) 안 함

H3 (g_n < 1 또는 ≈ partial-pivot g_n)
    ⟹ no-pivot LU 가 partial-pivot LU 만큼 numerically stable
    ⟹ U 의 element 크기 inflation 없음, round-off 누적 안정

H4 (backward error = O(ε_m))
    ⟹ 실제로 FP64 으로 풀 수 있는 정확도 (computed solution 의 backward error 가 machine precision 수준)
    ⟹ no-pivot LU 의 결과 = partial-pivot LU 의 결과 (FP64 의미 내에서)
```

**결론**: 4개의 power-grid Jacobian (5K–47K 크기, NR iter 2의 실제 dump) 위에서 H1–H4 가 모두 강하게 성립. 즉:

> **Power-grid NR Jacobian 은 normal operating point 의 NR iter 동안 LU pivoting 이 필요 없다.**
> *실측 근거*: growth factor < 1.0, backward error ≈ ε_machine, forward error ≈ κ(A)·ε_m 수준 (4/4 case).
> *이론적 근거*: structurally symmetric (Ybus → graph 양방향) + weakly diag-dominant (B-bus dominance of network susceptance) + bounded numerical asymmetry (R/X 비가 작은 송전선).

---

## 5. 본 주장이 깨지는 경계 — 어디서 pivoting 이 필요한가

위 증명은 **normal operating point**, **NR 가 수렴 영역에 있을 때** 에만 성립. 깨지는 경우:

| 상황 | 깨지는 가설 | 결과 |
|---|---|---|
| **Voltage collapse 근접** ($V_i \to 0$) | Diagonal $\sim B_{ii} V_i^2$ 가 작아짐 → H2 깨짐 | $\sigma$ ↓, growth factor 폭증 가능. pivot 필요 |
| **Disconnected component** (BTF block) | Pattern 이 block-triangular → leading principal minor 가 zero | no-pivot LU break down. KLU 의 BTF 가 이 케이스 처리 |
| **Reactive power 한계 초과** (PV→PQ 전환 중) | Jacobian 의 일부 row 가 갑자기 다른 행렬 패턴 → numerical jump | iteration 별 다른 J 패턴, pivot 사용 안 하면 정확도 떨어짐 |
| **R/X ≫ 1 인 distribution network** (저전압 배전망) | $|G_{ij}| > |B_{ij}|$ 가 되어 weak DD 깨짐 → H2 깨짐 | σ 가 0.5 미만, no-pivot 위험 |
| **Mesh-heavy 또는 mal-conditioned grid** | 일부 row 의 $\sigma$ 가 매우 작음 | numerical safety 없음 — partial pivot 가 필요 |

custom_linear_solver 는 이 모든 경우에 대해 **silently garbage solution** 을 반환 (`docs/why-custom-fast-on-power-grid.md` §6 의 한계와 정확히 일치). singular 검출 코드 (`d_sing` flag) 는 있지만 호스트가 읽지 않음 — 의도적으로 *"normal operating point 만 처리"* 라는 contract.

→ caller (cuPF) 가:
1. Pre-NR 단계에서 *"이 case 가 normal operating point 근방인가"* 검증
2. NR 가 발산하거나 수렴이 느릴 때 KLU/cuDSS fallback 으로 전환
3. Voltage collapse 시 별도 처리

라는 책임을 진다는 *contract* 위에서 무피벗 가정이 정당화된다.

---

## 6. *Why 이게 *"전력망에 한정된"* 주장인가*

다른 sparse direct 솔버 (STRUMPACK, cuDSS, KLU) 는 모두 pivoting 을 한다. 그들은:
- 회로 시뮬레이션 매트릭스 (KLU 의 타깃) — diagonal 작거나 0 흔함, BTF block 흔함
- 일반 FEM/PDE 매트릭스 (STRUMPACK 의 타깃) — symmetric positive definite 이거나 saddle-point. pivoting 안 해도 되지만 *"일반화 위해"* 함
- Saddle-point 시스템 (constrained optimization) — indefinite, pivot 필수
- Non-symmetric 매트릭스 (CFD, transport) — 일반적으로 pivot 필수

본 분석의 **H1–H4 는 power-grid 그래프의 물리적 성질에서 유도**: undirected (양방향 송전선), bounded R/X (송전선 의 reactance 가 resistance 보다 큼), normal operating point (V ≈ 1, Q 가 B·V² 보다 작음). 다른 도메인 매트릭스는 이 조건을 만족 안 함.

→ *"pivoting 이 필요 없다"* 는 주장은 **power-grid + normal operating + NR loop** 라는 trinity 위에서만 성립. 다른 도메인으로 일반화 불가.

---

## 7. 한계 / 정직성 게이트

- 실측은 4개 case (5K–47K) 만. case_SyntheticUSA (156K) 는 본 솔버가 별도 limit 으로 fail → 그 case 의 growth factor 직접 측정은 안 함. 정성적으로 같은 분포 예상 (network topology 동일 family).
- "Normal operating point" 의 정량적 정의 없음 — V_i ≈ 1 p.u., Q_i < B_ii · V_i², ill-conditioning factor < some threshold 등 더 엄밀한 정량화 가능.
- 본 분석은 NR iter 2의 dump 만 — NR iter 1 (시작 V=1, θ=0) 의 Jacobian, NR iter 5–10 (수렴 근접) 의 Jacobian 도 같은 결과인지 별도 검증 필요. 통상 NR iter 가 진행될수록 Jacobian 이 better-conditioned 가 됨 (수렴 근접 → linearization 정확).
- Voltage collapse 시나리오 (load 가 ill-conditioning limit 에 가까운 case) 에서의 실측 안 함. 그 케이스에서 H3 가 깨질 것임을 §5 가 명시.
- METIS reordering 의 효과 — 본 측정은 SciPy COLAMD 의 결과. custom 은 METIS NodeND. 두 ordering 의 growth factor 가 다를 가능성 있음. METIS 의 일반적 효과는 fill 감소뿐 numerical 정확도에는 중립이라는 점에서 H3 결론 변경 안 됨.

---

## 8. 한 줄 요약

가설 4단 (H1 structural symmetry, H2 weak diag-dominance, H3 growth factor < 1, H4 backward error ≈ ε_m) 모두 4개 power-grid Jacobian 에서 실측으로 성립. 이는 power-grid 그래프의 물리적 성질 (Ybus 대칭, R≪X, normal V) 에서 유도되며 *"NR loop steady iteration"* 한정. 따라서 `custom_linear_solver` 의 **no-pivot 가정은 추측이 아닌, 측정으로 정당화된 contract**. 다른 도메인 (회로, FEM 일반) 이나 voltage collapse 같은 abnormal operating point 에서는 깨지며, custom 은 silently garbage 를 반환하는 fail-mode (caller responsibility).

---

## 9. 측정 재현

```bash
python3 /tmp/bench/no_pivot_proof.py \
    case3012wp case6468rte case8387pegase case_ACTIVSg25k
```

스크립트 (`/tmp/bench/no_pivot_proof.py`) 는 SciPy SuperLU 로 partial-pivot 과 no-pivot (`DiagPivotThresh=0`) LU 양쪽 수행, H1–H4 각각의 metric 보고. SciPy 1.13+ / NumPy 1.26+ 권장.

## 10. 참고

- Wilkinson, J. H., *"Error Analysis of Direct Methods of Matrix Inversion"*, J. ACM 1961 — growth factor 분석의 원전
- Bergen & Vittal, *"Power Systems Analysis"*, 2/e — power-flow Jacobian 의 블록 구조와 normal operating point
- Davis, *"Direct Methods for Sparse Linear Systems"*, SIAM 2006 — sparse direct LU 의 stability 분석
- 본 저장소 `docs/why-custom-fast-on-power-grid.md` D4 — no-pivot 가정과 그 결과 (kernel 제거, launch 감소)
- 본 저장소 `docs/lineage-strumpack-not-the-baseline.md` L7 — STRUMPACK 이 partial pivoting 을 maintain하는 이유와 그 cost
- 본 저장소 `docs/strumpack-vs-custom-multifrontal-case8387.md` §3.2 — STRUMPACK 의 `laswp_vbatch_kernel` (row swap) 이 ncu SM 0.1% 로 측정된 결과 (no-pivot 가정 도입의 직접적 leverage)
